| Tag | Prioridad | Condicion y umbral | On / off (s) | Consecuencia | Accion del operador | Respuesta |
|---|---|---|---|---|---|---|
| `BUS_MUY_ALTO` | Alta | Tension de bus por encima de 53 V. 53 V: limite de aceptacion de E2/E3 (+10.4 % sobre 48 V); el SCADA acelera el recorte (2 s) desde aqui. | 2 / 2 | Sobretension en convertidores y cargas | Reducir generacion o conectar una carga de disipacion | 10 s |
| `BUS_ALTO` | Baja | Tension de bus fuera de banda por arriba (> 50.4 V). 50.4 V = 48 V + 5 %, borde de la banda de operacion; igual al umbral de entrada a EXCEDENTE (2 muestras). | 2 / 5 | El SCADA ya recorta generacion; sin accion, puede subir a BUS_MUY_ALTO | Confirmar que el recorte esta actuando | 10 min |
| `BUS_BAJO` | Alta | Tension de bus por debajo de 45.6 V. 45.6 V = 48 V - 5 %, borde inferior de la banda. | 2 / 5 | Caida de tension en las cargas, riesgo de apagon | Verificar la bateria y deslastrar carga | 10 s |
| `SOC_BAJO` | Baja | Bateria por debajo de 30 %: deslastre activo. 30 % = primer nivel de deslastre del SCADA (60 % de la carga); retorno a 35 % por histeresis. | 5 / 10 | El SCADA ya reduce la carga; la bateria se sigue descargando | Revisar el balance generacion-carga | 5 min |
| `SOC_CRITICO` | Alta | Bateria por debajo de 20 %. 20 % = limite inferior de aceptacion de E1/E4 y tercer nivel de deslastre. | 5 / 10 | Agotamiento de la bateria y perdida de la regulacion del bus | Desconectar cargas no esenciales y recuperar generacion | 60 s |
| `RECORTE_AGOTADO` | Media | Excedente con recorte en su piso. Bus > 50.4 V con PV en 15 W y eolica en 13.4 W (pisos del recorte), sostenido 10 s para no avisar en transitorios. | 10 / 5 | El SCADA no puede recortar mas; el bus sigue subiendo | Reducir generacion manualmente o conectar carga | 60 s |
| `MODO_SEGURO` | Alta | SCADA en SEGURO: bateria sin respuesta. Estado S8 del SCADA. | 2 / 5 | Los topes se liberan y nadie regula el bus | Revisar la placa de la bateria y el bus I2C | 30 s |
| `BATERIA_OFFLINE` | Alta | Placa de la bateria sin respuesta. Aviso `bateria_online` = 0 del gateway (sin respuesta I2C). | 0 / 5 | Nadie forma el bus de 48 V | Reiniciar la placa y revisar GND, pull-ups y alimentacion | 10 s |
| `PV_OFFLINE` | Media | Placa del PV sin respuesta. Aviso `pv_online` = 0 (E6: llega unos 3 s despues de la ultima lectura). | 0 / 5 | Se pierde la generacion solar | Reiniciar la placa y revisar el bus I2C | 2 min |
| `EOLICA_OFFLINE` | Media | Placa de la eolica sin respuesta. Aviso `eolica_online` = 0. | 0 / 5 | Se pierde la generacion eolica | Reiniciar la placa y revisar el bus I2C | 2 min |
| `CARGA_OFFLINE` | Media | Placa de la carga sin respuesta. Aviso `carga_online` = 0. | 0 / 5 | Se pierde el control del deslastre | Reiniciar la placa y revisar el bus I2C | 2 min |
